<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>GTM-2 | HVAC Transition Proposal</title>
<script src="https://cdnjs.cloudflare.com/ajax/libs/Chart.js/4.4.1/chart.umd.min.js"></script>
<link href="https://fonts.googleapis.com/css2?family=Barlow+Condensed:wght@300;400;600;700;800;900&family=Barlow:wght@300;400;500;600&family=Rajdhani:wght@400;500;600;700&display=swap" rel="stylesheet">
<style>
:root {
  --navy:    #07111e;
  --dark:    #0d1b2a;
  --panel:   #111f30;
  --card:    #172334;
  --card2:   #1d2e42;
  --border:  #1e3352;
  --blue:    #1a4b8c;
  --sky:     #2979d4;
  --teal:    #00b4d8;
  --cyan:    #00d4ff;
  --green:   #00c47a;
  --red:     #e03c3c;
  --amber:   #f59e0b;
  --gold:    #fbbf24;
  --white:   #ffffff;
  --muted:   #5a7a9a;
  --light:   #8fb0d0;
}
*{box-sizing:border-box;margin:0;padding:0}
html{scroll-behavior:smooth}
body{font-family:'Barlow',sans-serif;background:var(--navy);color:var(--white);overflow-x:hidden;line-height:1.5}

/* ── COVER ── */
.cover{min-height:100vh;background:linear-gradient(135deg,#07111e 0%,#0d2040 40%,#071828 100%);
  position:relative;display:flex;flex-direction:column;justify-content:center;align-items:center;
  text-align:center;padding:60px 32px;overflow:hidden}
.cover::before{content:'';position:absolute;inset:0;
  background:radial-gradient(ellipse at 20% 50%,rgba(0,180,216,.08) 0%,transparent 60%),
             radial-gradient(ellipse at 80% 20%,rgba(41,121,212,.07) 0%,transparent 50%);pointer-events:none}
.cover-grid{position:absolute;inset:0;opacity:.04;
  background-image:linear-gradient(var(--teal) 1px,transparent 1px),linear-gradient(90deg,var(--teal) 1px,transparent 1px);
  background-size:60px 60px}
.cover-tag{font-family:'Barlow Condensed',sans-serif;font-size:.75rem;font-weight:700;letter-spacing:4px;
  color:var(--teal);text-transform:uppercase;margin-bottom:24px;
  border:1px solid rgba(0,180,216,.3);padding:6px 20px;border-radius:2px;display:inline-block}
.cover h1{font-family:'Barlow Condensed',sans-serif;font-size:clamp(2.8rem,8vw,6rem);font-weight:900;
  line-height:.95;letter-spacing:-1px;margin-bottom:8px}
.cover h1 span{color:var(--teal)}
.cover h2{font-family:'Barlow Condensed',sans-serif;font-size:clamp(1rem,3vw,1.6rem);font-weight:400;
  color:var(--light);letter-spacing:3px;text-transform:uppercase;margin-bottom:40px}
.cover-meta{display:flex;gap:40px;flex-wrap:wrap;justify-content:center;margin-bottom:48px}
.cover-meta-item{text-align:center}
.cover-meta-item .val{font-family:'Barlow Condensed',sans-serif;font-size:1.8rem;font-weight:800;color:var(--white)}
.cover-meta-item .lbl{font-size:.7rem;color:var(--muted);letter-spacing:1.5px;text-transform:uppercase;margin-top:2px}
.cover-divider{width:60px;height:3px;background:linear-gradient(90deg,var(--teal),var(--sky));margin:0 auto 40px}
.cover-prepared{font-size:.8rem;color:var(--muted);letter-spacing:.5px}
.cover-prepared strong{color:var(--light)}
.scroll-hint{position:absolute;bottom:32px;left:50%;transform:translateX(-50%);
  font-size:.7rem;color:var(--muted);letter-spacing:2px;text-transform:uppercase;
  display:flex;flex-direction:column;align-items:center;gap:8px;animation:bounce 2s infinite}
.scroll-hint::after{content:'';width:1px;height:32px;background:linear-gradient(var(--teal),transparent)}
@keyframes bounce{0%,100%{transform:translateX(-50%) translateY(0)}50%{transform:translateX(-50%) translateY(-6px)}}

/* ── NAV ── */
nav{position:sticky;top:0;z-index:100;background:rgba(7,17,30,.95);
  backdrop-filter:blur(12px);border-bottom:1px solid var(--border);
  padding:0 32px;display:flex;align-items:center;justify-content:space-between;height:52px}
.nav-brand{font-family:'Barlow Condensed',sans-serif;font-weight:800;font-size:1rem;
  letter-spacing:2px;color:var(--teal)}
.nav-links{display:flex;gap:0}
.nav-link{font-family:'Barlow Condensed',sans-serif;font-size:.78rem;font-weight:600;letter-spacing:1.5px;
  color:var(--muted);text-transform:uppercase;padding:0 16px;height:52px;display:flex;align-items:center;
  text-decoration:none;border-bottom:2px solid transparent;transition:all .2s;cursor:pointer}
.nav-link:hover,.nav-link.active{color:var(--teal);border-bottom-color:var(--teal)}
@media(max-width:700px){.nav-links{display:none}}

/* ── SECTIONS ── */
.section{padding:64px 32px;max-width:1300px;margin:0 auto}
.sec-eyebrow{font-family:'Barlow Condensed',sans-serif;font-size:.72rem;font-weight:700;
  letter-spacing:4px;color:var(--teal);text-transform:uppercase;margin-bottom:8px}
.sec-title{font-family:'Barlow Condensed',sans-serif;font-size:clamp(1.8rem,4vw,2.8rem);
  font-weight:800;line-height:1.05;margin-bottom:8px}
.sec-title span{color:var(--teal)}
.sec-sub{font-size:.9rem;color:var(--light);max-width:640px;margin-bottom:40px;line-height:1.7}
.section-divider{border:none;border-top:1px solid var(--border);margin:0}

/* ── CARDS ── */
.grid2{display:grid;grid-template-columns:1fr 1fr;gap:20px}
.grid3{display:grid;grid-template-columns:1fr 1fr 1fr;gap:20px}
.grid4{display:grid;grid-template-columns:repeat(4,1fr);gap:16px}
@media(max-width:1000px){.grid3{grid-template-columns:1fr 1fr}}
@media(max-width:700px){.grid2,.grid3,.grid4{grid-template-columns:1fr}}

.card{background:var(--panel);border:1px solid var(--border);border-radius:12px;padding:24px}
.card.highlight{background:linear-gradient(135deg,rgba(0,180,216,.08),var(--panel));border-color:rgba(0,180,216,.3)}
.card.green-card{background:linear-gradient(135deg,rgba(0,196,122,.07),var(--panel));border-color:rgba(0,196,122,.3)}
.card.red-card{background:linear-gradient(135deg,rgba(224,60,60,.07),var(--panel));border-color:rgba(224,60,60,.3)}
.card.amber-card{background:linear-gradient(135deg,rgba(245,158,11,.07),var(--panel));border-color:rgba(245,158,11,.3)}
.card-icon{font-size:1.8rem;margin-bottom:12px}
.card-label{font-family:'Barlow Condensed',sans-serif;font-size:.7rem;font-weight:700;
  letter-spacing:2px;color:var(--muted);text-transform:uppercase;margin-bottom:4px}
.card-value{font-family:'Barlow Condensed',sans-serif;font-size:2.2rem;font-weight:800;line-height:1;margin-bottom:4px}
.card-value.teal{color:var(--teal)}
.card-value.green{color:var(--green)}
.card-value.red{color:var(--red)}
.card-value.amber{color:var(--amber)}
.card-note{font-size:.75rem;color:var(--muted);line-height:1.5}

/* ── PROBLEM SECTION ── */
.problem-grid{display:grid;grid-template-columns:1fr 1fr;gap:32px;align-items:start}
@media(max-width:800px){.problem-grid{grid-template-columns:1fr}}
.vs-badge{display:flex;align-items:center;justify-content:center;
  width:48px;height:48px;background:var(--red);border-radius:50%;
  font-family:'Barlow Condensed',sans-serif;font-weight:900;font-size:1rem;
  margin:0 auto 24px;box-shadow:0 0 20px rgba(224,60,60,.3)}
.problem-box{background:var(--panel);border:1px solid var(--border);border-radius:12px;padding:24px}
.problem-box.old{border-top:3px solid var(--red)}
.problem-box.new{border-top:3px solid var(--green)}
.problem-box h4{font-family:'Barlow Condensed',sans-serif;font-size:1rem;font-weight:800;
  letter-spacing:2px;text-transform:uppercase;margin-bottom:16px}
.problem-box h4.red{color:var(--red)}
.problem-box h4.green{color:var(--green)}
.problem-item{display:flex;gap:10px;margin-bottom:10px;font-size:.85rem;color:var(--light);line-height:1.5}
.problem-item::before{content:'▸';color:var(--teal);flex-shrink:0;margin-top:2px}
.problem-item.strike{color:var(--muted);}
.problem-item.strike::before{content:'✕';color:var(--red)}
.problem-item.check::before{content:'✓';color:var(--green)}

/* ── SYSTEM DESIGN ── */
.machine-rooms{display:grid;grid-template-columns:repeat(5,1fr);gap:12px;margin-bottom:32px}
@media(max-width:900px){.machine-rooms{grid-template-columns:repeat(3,1fr)}}
@media(max-width:600px){.machine-rooms{grid-template-columns:1fr 1fr}}
.machine-room{background:var(--card);border:1px solid var(--border);border-radius:10px;
  padding:16px;text-align:center;position:relative;overflow:hidden}
.machine-room::before{content:'';position:absolute;top:0;left:0;right:0;height:3px;
  background:linear-gradient(90deg,var(--teal),var(--sky))}
.room-num{font-family:'Barlow Condensed',sans-serif;font-size:.65rem;font-weight:700;
  letter-spacing:2px;color:var(--muted);text-transform:uppercase;margin-bottom:8px}
.room-machine{font-family:'Barlow Condensed',sans-serif;font-size:1rem;font-weight:800;
  color:var(--white);margin-bottom:12px}
.room-fcu{background:rgba(0,180,216,.1);border:1px solid rgba(0,180,216,.2);
  border-radius:6px;padding:6px 8px;margin-bottom:6px;font-size:.72rem;color:var(--teal)}
.room-fcu.standby{background:rgba(90,122,154,.08);border-color:rgba(90,122,154,.2);color:var(--muted)}
.room-tag{font-size:.65rem;color:var(--muted);margin-top:4px}

.chiller-block{background:linear-gradient(135deg,rgba(41,121,212,.1),var(--card));
  border:1px solid rgba(41,121,212,.3);border-radius:12px;padding:24px;margin-bottom:32px}
.chiller-block h4{font-family:'Barlow Condensed',sans-serif;font-size:1rem;font-weight:800;
  letter-spacing:2px;color:var(--sky);text-transform:uppercase;margin-bottom:16px}
.chiller-specs{display:grid;grid-template-columns:repeat(auto-fit,minmax(160px,1fr));gap:12px}
.chiller-spec{text-align:center;background:rgba(7,17,30,.4);border-radius:8px;padding:12px}
.chiller-spec .sv{font-family:'Barlow Condensed',sans-serif;font-size:1.4rem;font-weight:800;color:var(--white)}
.chiller-spec .sl{font-size:.68rem;color:var(--muted);letter-spacing:1px;text-transform:uppercase;margin-top:2px}

/* ── INVESTMENT ── */
.cost-table{width:100%;border-collapse:collapse;margin-bottom:20px}
.cost-table th{background:var(--card2);color:var(--muted);font-family:'Barlow Condensed',sans-serif;
  font-size:.72rem;font-weight:700;letter-spacing:1.5px;text-transform:uppercase;
  padding:10px 16px;text-align:left;border-bottom:2px solid var(--border)}
.cost-table td{padding:10px 16px;font-size:.85rem;border-bottom:1px solid rgba(30,51,82,.5);vertical-align:middle}
.cost-table tr:last-child td{border-bottom:none}
.cost-table .total-row td{background:rgba(0,180,216,.06);font-weight:600;color:var(--teal);
  border-top:2px solid rgba(0,180,216,.2)}
.cost-table .grand-row td{background:rgba(0,196,122,.06);font-weight:700;color:var(--green);
  font-family:'Barlow Condensed',sans-serif;font-size:1rem;border-top:2px solid rgba(0,196,122,.2)}
.placeholder-badge{background:rgba(245,158,11,.15);color:var(--amber);
  border:1px dashed rgba(245,158,11,.4);border-radius:4px;padding:2px 8px;
  font-size:.68rem;font-family:'Barlow Condensed',sans-serif;font-weight:700;letter-spacing:1px}
.confirmed-badge{background:rgba(0,196,122,.12);color:var(--green);
  border:1px solid rgba(0,196,122,.3);border-radius:4px;padding:2px 8px;
  font-size:.68rem;font-family:'Barlow Condensed',sans-serif;font-weight:700;letter-spacing:1px}

/* ── EDITABLE FIELDS ── */
.editable{background:transparent;border:none;border-bottom:1px dashed rgba(245,158,11,.3);
  padding:0 2px;color:inherit;font-weight:inherit;cursor:text;display:inline;}
.editable:focus{outline:none;border-bottom-color:var(--amber);}
td .editable{color:var(--amber);font-weight:600;}

/* ── SAVINGS ── */
.freq-tabs{display:flex;gap:8px;margin-bottom:24px;flex-wrap:wrap}
.freq-tab{background:var(--card);border:1.5px solid var(--border);border-radius:6px;
  padding:7px 20px;font-family:'Barlow Condensed',sans-serif;font-size:.85rem;font-weight:700;
  letter-spacing:1px;cursor:pointer;transition:all .2s;color:var(--muted)}
.freq-tab.active{background:var(--sky);border-color:var(--sky);color:var(--white)}
.freq-tab:hover:not(.active){border-color:var(--teal);color:var(--teal)}

.savings-hero-grid{display:grid;grid-template-columns:repeat(3,1fr);gap:20px;margin-bottom:32px}
@media(max-width:700px){.savings-hero-grid{grid-template-columns:1fr}}
.saving-big{background:linear-gradient(135deg,rgba(0,196,122,.1),var(--panel));
  border:2px solid rgba(0,196,122,.3);border-radius:14px;padding:28px;text-align:center}
.saving-big .amount{font-family:'Barlow Condensed',sans-serif;font-size:2.6rem;font-weight:900;
  color:var(--green);line-height:1}
.saving-big .period{font-size:.72rem;color:var(--muted);letter-spacing:2px;text-transform:uppercase;margin-top:6px}
.saving-big .note{font-size:.75rem;color:var(--light);margin-top:8px;line-height:1.4}

/* ── PAYBACK ── */
.payback-bar-wrap{margin-bottom:32px}
.payback-bar-row{display:flex;align-items:center;gap:14px;margin-bottom:10px}
.payback-bar-label{font-size:.78rem;color:var(--light);min-width:90px}
.payback-bar-track{flex:1;background:rgba(255,255,255,.04);border-radius:4px;height:28px;overflow:hidden}
.payback-bar-fill{height:100%;border-radius:4px;display:flex;align-items:center;
  padding:0 12px;font-family:'Barlow Condensed',sans-serif;font-size:.8rem;font-weight:700;
  transition:width .8s cubic-bezier(.4,0,.2,1)}
.payback-bar-val{font-size:.8rem;font-weight:700;min-width:100px;text-align:right}

.chart-wrap{background:var(--panel);border:1px solid var(--border);border-radius:12px;padding:24px}
.chart-wrap h4{font-family:'Barlow Condensed',sans-serif;font-size:.85rem;font-weight:700;
  letter-spacing:1.5px;color:var(--muted);text-transform:uppercase;margin-bottom:20px}
canvas{max-height:240px}

/* ── RECOMMENDATION ── */
.rec-hero{background:linear-gradient(135deg,rgba(0,196,122,.08),rgba(0,180,216,.06));
  border:2px solid rgba(0,196,122,.25);border-radius:16px;padding:32px;margin-bottom:24px;
  text-align:center}
.rec-hero h3{font-family:'Barlow Condensed',sans-serif;font-size:2rem;font-weight:900;
  color:var(--green);margin-bottom:8px}
.rec-hero p{color:var(--light);font-size:.9rem;line-height:1.7;max-width:700px;margin:0 auto 20px}
.rec-points{display:grid;grid-template-columns:repeat(auto-fit,minmax(200px,1fr));gap:16px;text-align:left}
.rec-point{background:rgba(7,17,30,.5);border:1px solid var(--border);border-radius:10px;padding:16px}
.rec-point .rp-num{font-family:'Barlow Condensed',sans-serif;font-size:2rem;font-weight:900;
  color:rgba(0,196,122,.2);line-height:1;margin-bottom:6px}
.rec-point .rp-title{font-family:'Barlow Condensed',sans-serif;font-size:.85rem;font-weight:700;
  color:var(--green);letter-spacing:1px;margin-bottom:4px}
.rec-point .rp-desc{font-size:.78rem;color:var(--muted);line-height:1.5}

/* ── FOOTER ── */
footer{background:var(--panel);border-top:1px solid var(--border);padding:20px 32px;
  display:flex;justify-content:space-between;align-items:center;flex-wrap:wrap;gap:12px;
  font-size:.72rem;color:var(--muted)}
footer strong{color:var(--teal)}
.footer-stamp{background:var(--card2);border:1px solid var(--border);border-radius:6px;
  padding:6px 16px;font-family:'Barlow Condensed',sans-serif;font-weight:700;font-size:.8rem;color:var(--light)}

/* ── ANIMATIONS ── */
@keyframes fadeUp{from{opacity:0;transform:translateY(20px)}to{opacity:1;transform:translateY(0)}}
.fade-up{animation:fadeUp .5s ease both}
@keyframes pulse{0%,100%{opacity:1}50%{opacity:.5}}
.live{width:8px;height:8px;background:var(--green);border-radius:50%;
  display:inline-block;margin-right:6px;animation:pulse 2s infinite}

/* ── NOTE BOX ── */
.note-box{background:rgba(245,158,11,.06);border:1px solid rgba(245,158,11,.2);
  border-left:3px solid var(--amber);border-radius:0 8px 8px 0;padding:12px 16px;
  font-size:.8rem;color:#c4a44a;line-height:1.6;margin-bottom:20px}
.note-box strong{color:var(--amber)}

.tag{display:inline-block;padding:2px 10px;border-radius:3px;font-family:'Barlow Condensed',sans-serif;
  font-size:.68rem;font-weight:700;letter-spacing:1px;text-transform:uppercase}
.tag-teal{background:rgba(0,180,216,.15);color:var(--teal);border:1px solid rgba(0,180,216,.3)}
.tag-green{background:rgba(0,196,122,.12);color:var(--green);border:1px solid rgba(0,196,122,.3)}
.tag-red{background:rgba(224,60,60,.12);color:var(--red);border:1px solid rgba(224,60,60,.3)}
.tag-amber{background:rgba(245,158,11,.12);color:var(--amber);border:1px solid rgba(245,158,11,.3)}
</style>
</head>
<body>

<!-- ══════════════════════════════════════════════════
     COVER
══════════════════════════════════════════════════ -->
<div class="cover">
  <div class="cover-grid"></div>
  <div class="cover-tag">Capital Investment Proposal · GTM-2</div>
  <h1>HVAC<br><span>TRANSITION</span></h1>
  <h2>Digital Printing Department · New Facility</h2>
  <div class="cover-divider"></div>
  <div class="cover-meta">
    <div class="cover-meta-item">
      <div class="val">5</div>
      <div class="lbl">Print Rooms</div>
    </div>
    <div class="cover-meta-item">
      <div class="val" style="color:var(--teal)">2</div>
      <div class="lbl">Chillers</div>
    </div>
    <div class="cover-meta-item">
      <div class="val" style="color:var(--green)">10</div>
      <div class="lbl">FCUs</div>
    </div>
    <div class="cover-meta-item">
      <div class="val" style="color:var(--amber)">25→10</div>
      <div class="lbl">AC Units</div>
    </div>
  </div>
  <div class="cover-prepared">
    Prepared by: <strong>Javed Ali</strong> · Deputy Manager, Air Conditioning & HVAC<br>
    <span style="color:var(--muted);font-size:.75rem">Gul Ahmed Textile Mills Ltd – GTM-2 · Home Textile Woven Fabric Processing · May 2026</span>
  </div>
  <div class="scroll-hint">SCROLL</div>
</div>

<!-- ══════════════════════════════════════════════════
     NAV
══════════════════════════════════════════════════ -->
<nav>
  <div class="nav-brand">GTM-2 HVAC</div>
  <div class="nav-links">
    <a class="nav-link" onclick="scrollTo('problem')">Problem</a>
    <a class="nav-link" onclick="scrollTo('design')">System Design</a>
    <a class="nav-link" onclick="scrollTo('investment')">Investment</a>
    <a class="nav-link" onclick="scrollTo('savings')">Savings</a>
    <a class="nav-link" onclick="scrollTo('payback')">Payback</a>
    <a class="nav-link" onclick="scrollTo('recommendation')">Recommendation</a>
    <a class="nav-link" onclick="generateShareLink()" style="color:var(--teal);border-bottom-color:var(--teal)">🔗 Share</a>
  </div>
</nav>

<!-- ══════════════════════════════════════════════════
     1. PROBLEM STATEMENT
══════════════════════════════════════════════════ -->
<div class="section" id="problem">
  <div class="sec-eyebrow">01 · Problem Statement</div>
  <div class="sec-title">Why We're <span>Changing</span></div>
  <div class="sec-sub">The current air-cooled AC setup cools entire floor areas, but only the digital printer heads require precise temperature and humidity control. This creates massive energy waste.</div>

  <div class="problem-grid">
    <div class="problem-box old">
      <h4 class="red">❌ Current Setup — Old Facility</h4>
      <div class="problem-item strike">25 AC units across 2 floors</div>
      <div class="problem-item strike">117 Tons total cooling capacity</div>
      <div class="problem-item strike">Entire floor area (~9,200 sq.ft/floor) cooled</div>
      <div class="problem-item strike">Air-cooled split & floor standing units</div>
      <div class="problem-item strike">No standby redundancy for critical zones</div>
      <div class="problem-item strike">Cooling dryer zones, offices, general areas unnecessarily</div>
      <div class="problem-item strike">High energy consumption — 24 hrs/day</div>
    </div>
    <div class="problem-box new">
      <h4 class="green">✅ Proposed Setup — New Facility</h4>
      <div class="problem-item check">5 enclosed rooms — one per printer head zone only</div>
      <div class="problem-item check">Water-cooled chiller system — more efficient</div>
      <div class="problem-item check">Targeted cooling — only Section 2 (Printhead) of each machine</div>
      <div class="problem-item check">10 FCUs total (2 per room: 1 running + 1 standby)</div>
      <div class="problem-item check">Full N+1 redundancy — no production downtime risk</div>
      <div class="problem-item check">2 Chillers × 25 Ton (1 running + 1 standby)</div>
      <div class="problem-item check">Dramatically lower energy consumption</div>
    </div>
  </div>
</div>

<hr class="section-divider">

<!-- ══════════════════════════════════════════════════
     2. SYSTEM DESIGN
══════════════════════════════════════════════════ -->
<div class="section" id="design">
  <div class="sec-eyebrow">02 · System Design</div>
  <div class="sec-title">New <span>Targeted</span> Cooling Architecture</div>
  <div class="sec-sub">Each digital printer's Section 2 (Printhead + Carriage zone) gets its own dedicated enclosed room with a dedicated FCU pair. Chillers serve all 5 rooms centrally.</div>

  <div class="note-box">
    <strong>⚙️ Design Philosophy:</strong> Digital printheads are sensitive to temperature and humidity fluctuations. Rather than cooling an entire 9,200 sq.ft floor, we contain and control only the ~15–20 sq.ft printhead zone per machine — reducing cooling load by over 80%.
  </div>

  <h4 style="font-family:'Barlow Condensed',sans-serif;font-size:.85rem;font-weight:700;letter-spacing:2px;color:var(--muted);text-transform:uppercase;margin-bottom:14px">5 Printhead Enclosure Rooms</h4>
  <div class="machine-rooms">
    <div class="machine-room fade-up">
      <div class="room-num">Room 01</div>
      <div class="room-machine">JPK-3</div>
      <div class="room-fcu">FCU-A · 4 Ton <span style="color:var(--green);font-size:.65rem">● RUNNING</span></div>
      <div class="room-fcu standby">FCU-B · 4 Ton <span style="font-size:.65rem">● STANDBY</span></div>
      <div class="room-tag">8 Ton total capacity</div>
    </div>
    <div class="machine-room fade-up" style="animation-delay:.05s">
      <div class="room-num">Room 02</div>
      <div class="room-machine">JPK-4</div>
      <div class="room-fcu">FCU-A · 4 Ton <span style="color:var(--green);font-size:.65rem">● RUNNING</span></div>
      <div class="room-fcu standby">FCU-B · 4 Ton <span style="font-size:.65rem">● STANDBY</span></div>
      <div class="room-tag">8 Ton total capacity</div>
    </div>
    <div class="machine-room fade-up" style="animation-delay:.1s">
      <div class="room-num">Room 03</div>
      <div class="room-machine">JPK-5</div>
      <div class="room-fcu">FCU-A · 4 Ton <span style="color:var(--green);font-size:.65rem">● RUNNING</span></div>
      <div class="room-fcu standby">FCU-B · 4 Ton <span style="font-size:.65rem">● STANDBY</span></div>
      <div class="room-tag">8 Ton total capacity</div>
    </div>
    <div class="machine-room fade-up" style="animation-delay:.15s">
      <div class="room-num">Room 04</div>
      <div class="room-machine">JPK-1</div>
      <div class="room-fcu">FCU-A · 4 Ton <span style="color:var(--green);font-size:.65rem">● RUNNING</span></div>
      <div class="room-fcu standby">FCU-B · 4 Ton <span style="font-size:.65rem">● STANDBY</span></div>
      <div class="room-tag">8 Ton total capacity</div>
    </div>
    <div class="machine-room fade-up" style="animation-delay:.2s">
      <div class="room-num">Room 05</div>
      <div class="room-machine">JPK-Evo2</div>
      <div class="room-fcu">FCU-A · 4 Ton <span style="color:var(--green);font-size:.65rem">● RUNNING</span></div>
      <div class="room-fcu standby">FCU-B · 4 Ton <span style="font-size:.65rem">● STANDBY</span></div>
      <div class="room-tag">8 Ton total capacity</div>
    </div>
  </div>

  <div class="chiller-block fade-up">
    <h4>🧊 Central Chiller Plant — CarryAir CAE-WC-240WC (× 2)</h4>
    <div class="chiller-specs">
      <div class="chiller-spec"><div class="sv">20 TON</div><div class="sl">Cooling Capacity Each</div></div>
      <div class="chiller-spec"><div class="sv">24 HP</div><div class="sl">Compressor Power Each</div></div>
      <div class="chiller-spec"><div class="sv">36 kW × 2</div><div class="sl">Electrical Input Each</div></div>
      <div class="chiller-spec"><div class="sv">407C</div><div class="sl">Refrigerant</div></div>
      <div class="chiller-spec"><div class="sv">7.2°C</div><div class="sl">Chilled Water Out Temp</div></div>
      <div class="chiller-spec"><div class="sv">N+1</div><div class="sl">Redundancy (1 Standby)</div></div>
    </div>
  </div>

  <div class="grid3">
    <div class="card highlight">
      <div class="card-icon">🏃</div>
      <div class="card-label">Running Load</div>
      <div class="card-value teal">25 Tons</div>
      <div class="card-note">5 FCUs × 5T each · 1 chiller active at any time</div>
    </div>
    <div class="card">
      <div class="card-icon">🛡️</div>
      <div class="card-label">Standby Capacity</div>
      <div class="card-value" style="color:var(--sky)">25 Tons</div>
      <div class="card-note">Full N+1 redundancy — zero production risk</div>
    </div>
    <div class="card green-card">
      <div class="card-icon">📉</div>
      <div class="card-label">Load Reduction</div>
      <div class="card-value green">~79%</div>
      <div class="card-note">From 117 Tons (old) to 25 Tons active (new)</div>
    </div>
  </div>
</div>

<hr class="section-divider">

<!-- ══════════════════════════════════════════════════
     3. INVESTMENT COST
══════════════════════════════════════════════════ -->
<div class="section" id="investment">
  <div class="sec-eyebrow">03 · Capital Investment</div>
  <div class="sec-title">Total <span>CAPEX</span> Breakdown</div>
  <div class="sec-sub">All costs for the new targeted cooling system. Confirmed costs from vendor quotation. Placeholder values (highlighted) to be updated with actual quotes.</div>

  <div class="note-box">
    <strong>⚠️ Note:</strong> Fields marked <span class="placeholder-badge">PLACEHOLDER</span> are editable estimates based on current Pakistan market rates. Click the value to edit it. All totals update automatically.
  </div>

  <div class="card" style="margin-bottom:20px">
    <table class="cost-table" id="cost-table">
      <thead>
        <tr>
          <th>#</th>
          <th>Item</th>
          <th>Spec</th>
          <th>Qty</th>
          <th>Unit Rate (PKR)</th>
          <th>Total (PKR)</th>
          <th>Status</th>
        </tr>
      </thead>
      <tbody>
        <tr>
          <td>01</td>
          <td>
            <strong><span class="editable" contenteditable="true" id="chiller-name" oninput="recalc()">Water Cooled Chiller</span></strong><br>
            <span style="font-size:.72rem;color:var(--muted)"><span class="editable" contenteditable="true" id="chiller-model" oninput="recalc()">CarryAir CAE-WC-240WC</span></span>
          </td>
          <td><span class="tag tag-teal">20 TON · 24 HP</span></td>
          <td>2</td>
          <td>PKR <span class="editable" contenteditable="true" id="chiller-rate" oninput="recalc()">3,150,000</span></td>
          <td id="chiller-total"><strong>PKR 6,300,000</strong></td>
          <td><span class="placeholder-badge">PLACEHOLDER</span></td>
        </tr>
        <tr>
          <td></td>
          <td colspan="4" style="color:var(--muted);font-size:.78rem;padding-left:32px">+ GST @ 18%</td>
          <td style="color:var(--amber)" id="chiller-gst">PKR 1,134,000</td>
          <td></td>
        </tr>
        <tr>
          <td>02</td>
          <td><strong>Fan Coil Units (FCU)</strong><br><span style="font-size:.72rem;color:var(--muted)">4-Ton Ducted/Cassette type</span></td>
          <td><span class="tag tag-teal">4 TON each</span></td>
          <td>10</td>
          <td><span class="editable" contenteditable="true" id="fcu-rate" oninput="recalc()">85,000</span></td>
          <td id="fcu-total"><strong>PKR 850,000</strong></td>
          <td><span class="placeholder-badge">PLACEHOLDER</span></td>
        </tr>
        <tr>
          <td>03</td>
          <td><strong>Circulation Pump</strong><br><span style="font-size:.72rem;color:var(--muted)">Chilled water distribution pump</span></td>
          <td><span class="tag tag-teal">+1 Standby</span></td>
          <td>2</td>
          <td><span class="editable" contenteditable="true" id="pump-rate" oninput="recalc()">120,000</span></td>
          <td id="pump-total"><strong>PKR 240,000</strong></td>
          <td><span class="placeholder-badge">PLACEHOLDER</span></td>
        </tr>
        <tr>
          <td>04</td>
          <td><strong>Piping & Insulation</strong><br><span style="font-size:.72rem;color:var(--muted)">Chilled water piping, valves, insulation</span></td>
          <td><span class="tag tag-amber">Estimate</span></td>
          <td>1</td>
          <td><span class="editable" contenteditable="true" id="piping-rate" oninput="recalc()">350,000</span></td>
          <td id="piping-total"><strong>PKR 350,000</strong></td>
          <td><span class="placeholder-badge">PLACEHOLDER</span></td>
        </tr>
        <tr>
          <td>05</td>
          <td><strong>Electrical Works</strong><br><span style="font-size:.72rem;color:var(--muted)">Power cabling, DB, controls</span></td>
          <td><span class="tag tag-amber">Estimate</span></td>
          <td>1</td>
          <td><span class="editable" contenteditable="true" id="elec-rate" oninput="recalc()">200,000</span></td>
          <td id="elec-total"><strong>PKR 200,000</strong></td>
          <td><span class="placeholder-badge">PLACEHOLDER</span></td>
        </tr>
        <tr>
          <td>06</td>
          <td><strong>Installation & Commissioning</strong><br><span style="font-size:.72rem;color:var(--muted)">Vendor + in-house labor</span></td>
          <td><span class="tag tag-amber">Estimate</span></td>
          <td>1</td>
          <td><span class="editable" contenteditable="true" id="install-rate" oninput="recalc()">150,000</span></td>
          <td id="install-total"><strong>PKR 150,000</strong></td>
          <td><span class="placeholder-badge">PLACEHOLDER</span></td>
        </tr>
        <tr>
          <td>07</td>
          <td><strong>Consultant / Engineering Charges</strong><br><span style="font-size:.72rem;color:var(--muted)">HVAC design, supervision & commissioning consultant</span></td>
          <td><span class="tag tag-amber">Estimate</span></td>
          <td>1</td>
          <td><span class="editable" contenteditable="true" id="consult-rate" oninput="recalc()">0</span></td>
          <td id="consult-total"><strong>PKR 0</strong></td>
          <td><span class="placeholder-badge">PLACEHOLDER</span></td>
        </tr>
        <tr class="total-row">
          <td colspan="5"><strong>TOTAL CAPEX (incl. GST on chillers)</strong></td>
          <td id="grand-total"><strong>PKR 9,224,000</strong></td>
          <td></td>
        </tr>
      </tbody>
    </table>
  </div>

  <div class="grid4">
    <div class="card highlight">
      <div class="card-label">Chiller Cost (w/ GST)</div>
      <div class="card-value teal" style="font-size:1.5rem" id="chiller-gst-card">PKR 74.3L</div>
      <div class="card-note">Editable · update rate above to recalculate</div>
    </div>
    <div class="card amber-card">
      <div class="card-label">Ancillary Items</div>
      <div class="card-value amber" style="font-size:1.5rem" id="ancillary-display">PKR 17.9L</div>
      <div class="card-note">FCUs + pump + piping + electrical + install</div>
    </div>
    <div class="card green-card">
      <div class="card-label">Total CAPEX</div>
      <div class="card-value green" style="font-size:1.5rem" id="capex-display">PKR 92.2L</div>
      <div class="card-note">Subject to final quotes on placeholder items</div>
    </div>
    <div class="card">
      <div class="card-label">Payment Terms</div>
      <div class="card-value" style="font-size:1.3rem;color:var(--sky)">50/50</div>
      <div class="card-note">50% advance · 50% before delivery (chillers)</div>
    </div>
  </div>
</div>

<hr class="section-divider">

<!-- ══════════════════════════════════════════════════
     4. SAVINGS ANALYSIS
══════════════════════════════════════════════════ -->
<div class="section" id="savings">
  <div class="sec-eyebrow">04 · Energy & Cost Savings</div>
  <div class="sec-title">Running Cost <span>Comparison</span></div>
  <div class="sec-sub">Old system vs new system — power consumption, energy cost at PKR <span class="editable" contenteditable="true" id="energy-rate" oninput="recalc()" style="color:var(--amber);border-bottom:1px dashed rgba(245,158,11,.4)">42</span>/kWh running 24 hrs/day, 30 days/month.</div>

  <div class="freq-tabs">
    <span style="font-size:.8rem;color:var(--muted);line-height:2.2">View per:</span>
    <div class="freq-tab active" onclick="setFreq('hour',this)">Hourly</div>
    <div class="freq-tab" onclick="setFreq('day',this)">Daily</div>
    <div class="freq-tab" onclick="setFreq('month',this)">Monthly</div>
    <div class="freq-tab" onclick="setFreq('year',this)">Yearly</div>
  </div>

  <div class="savings-hero-grid">
    <div class="saving-big">
      <div class="amount" id="sv-old">–</div>
      <div class="period">OLD SYSTEM COST</div>
      <div class="note" id="sv-old-note">25 ACs · 117 Tons</div>
    </div>
    <div class="saving-big" style="background:linear-gradient(135deg,rgba(41,121,212,.1),var(--panel));border-color:rgba(41,121,212,.3)">
      <div class="amount" style="color:var(--teal)" id="sv-new">–</div>
      <div class="period">NEW SYSTEM COST</div>
      <div class="note" id="sv-new-note">1 Chiller running · 5 FCUs</div>
    </div>
    <div class="saving-big">
      <div class="amount" id="sv-save">–</div>
      <div class="period"><span class="live"></span>NET SAVING</div>
      <div class="note" id="sv-pct">You save this much by switching</div>
    </div>
  </div>

  <div class="grid2">
    <div class="chart-wrap">
      <h4>Old vs New — Running Cost (PKR)</h4>
      <canvas id="chartCompare"></canvas>
    </div>
    <div class="chart-wrap">
      <h4>12-Month Cost Projection</h4>
      <canvas id="chartLine"></canvas>
    </div>
  </div>
</div>

<hr class="section-divider">

<!-- ══════════════════════════════════════════════════
     5. PAYBACK
══════════════════════════════════════════════════ -->
<div class="section" id="payback">
  <div class="sec-eyebrow">05 · Return on Investment</div>
  <div class="sec-title">Payback <span>Period</span> & ROI</div>
  <div class="sec-sub">Based on annual savings vs total CAPEX investment. Payback period shown in months.</div>

  <div class="grid3" style="margin-bottom:32px">
    <div class="card green-card">
      <div class="card-icon">📅</div>
      <div class="card-label">Payback Period</div>
      <div class="card-value green" id="payback-months">–</div>
      <div class="card-note">Months to recover full CAPEX from energy savings</div>
    </div>
    <div class="card highlight">
      <div class="card-icon">📈</div>
      <div class="card-label">3-Year Net Saving</div>
      <div class="card-value teal" id="roi-3yr">–</div>
      <div class="card-note">After full CAPEX recovery</div>
    </div>
    <div class="card amber-card">
      <div class="card-icon">🏆</div>
      <div class="card-label">5-Year Net Saving</div>
      <div class="card-value amber" id="roi-5yr">–</div>
      <div class="card-note">Long-term financial benefit</div>
    </div>
  </div>

  <div class="payback-bar-wrap card" style="padding:24px">
    <h4 style="font-family:'Barlow Condensed',sans-serif;font-size:.85rem;font-weight:700;letter-spacing:2px;color:var(--muted);text-transform:uppercase;margin-bottom:20px">Cumulative Cash Flow (Year by Year)</h4>
    <div id="payback-bars"></div>
  </div>

  <div style="margin-top:20px" class="chart-wrap">
    <h4>5-Year Cumulative Savings vs CAPEX</h4>
    <canvas id="chartROI"></canvas>
  </div>
</div>

<hr class="section-divider">

<!-- ══════════════════════════════════════════════════
     6. RECOMMENDATION
══════════════════════════════════════════════════ -->
<div class="section" id="recommendation">
  <div class="sec-eyebrow">06 · Recommendation</div>
  <div class="sec-title">Executive <span>Summary</span></div>
  <div class="sec-sub">Recommendation to the CEO for approval of HVAC transition from old facility air-cooled system to targeted chiller-based cooling in new facility.</div>

  <div class="rec-hero">
    <h3>✅ RECOMMENDED FOR APPROVAL</h3>
    <p>The proposed transition from a 25-unit, 117-Ton air-cooled floor system to a targeted 5-room, chiller-based printhead cooling architecture delivers significant energy savings, operational reliability through N+1 redundancy, and a clear payback within the projected timeline. This is both a cost-saving and an operational risk-reduction initiative.</p>
    <div class="rec-points">
      <div class="rec-point">
        <div class="rp-num">01</div>
        <div class="rp-title">Energy Efficiency</div>
        <div class="rp-desc">~83% reduction in active cooling load. Only cool what needs cooling — the printhead zone.</div>
      </div>
      <div class="rec-point">
        <div class="rp-num">02</div>
        <div class="rp-title">Zero Downtime Risk</div>
        <div class="rp-desc">Full N+1 redundancy on both FCUs and chillers. Standby unit auto-switches if primary fails.</div>
      </div>
      <div class="rec-point">
        <div class="rp-num">03</div>
        <div class="rp-title">Clear ROI</div>
        <div class="rp-desc">Investment recovers within projected payback period. Every year after is pure saving.</div>
      </div>
      <div class="rec-point">
        <div class="rp-num">04</div>
        <div class="rp-title">Asset Optimization</div>
        <div class="rp-desc">Existing AC fleet to be redeployed or sold — reducing stranded asset cost.</div>
      </div>
      <div class="rec-point">
        <div class="rp-num">05</div>
        <div class="rp-title">Superior Equipment Lifespan</div>
        <div class="rp-desc">Standard floor-standing AC units typically last <strong style="color:var(--amber)">3–4 years</strong> under continuous industrial use. Water-cooled chillers, by contrast, have a proven operational life of <strong style="color:var(--green)">10–15 years</strong> — meaning fewer replacements, lower long-term CAPEX, and more stable operations over the facility's lifetime.</div>
      </div>
    </div>
  </div>

  <div class="grid2">
    <div class="card">
      <div class="card-label" style="margin-bottom:14px">Vendor Details — Chillers</div>
      <div style="font-size:.85rem;color:var(--light);line-height:2.4">
        <div><span style="color:var(--muted)">Vendor:</span> <span class="editable" contenteditable="true">CarryAir HVAC (MotorAct Engineering)</span></div>
        <div><span style="color:var(--muted)">Ref #:</span> <span class="editable" contenteditable="true">LOC–0105MA2k26 · May 01, 2026</span></div>
        <div><span style="color:var(--muted)">Contact:</span> <span class="editable" contenteditable="true">Raza Aslam · 0323-4209388</span></div>
        <div><span style="color:var(--muted)">Warranty:</span> <span class="editable" contenteditable="true">24 months compressor · 12 months unit</span></div>
        <div><span style="color:var(--muted)">Payment:</span> <span class="editable" contenteditable="true">50% advance · 50% before delivery</span></div>
        <div><span style="color:var(--muted)">Valid:</span> <span class="editable" contenteditable="true">10 days from quotation date</span></div>
      </div>
    </div>
    <div class="card green-card">
      <div class="card-label" style="margin-bottom:14px">Next Steps</div>
      <div style="font-size:.85rem;color:var(--light);line-height:2.2">
        <div>1. ✅ Confirm FCU vendor quote & finalize CAPEX</div>
        <div>2. ✅ Obtain pump & piping contractor quote</div>
        <div>3. ✅ CEO approval of CAPEX budget</div>
        <div>4. ✅ Issue PO to CarryAir (50% advance)</div>
        <div>5. ✅ Commence civil work for 5 printhead rooms</div>
        <div>6. ✅ Coordinate shift & commissioning schedule</div>
      </div>
    </div>
  </div>
</div>

<footer>
  <div><strong>Gul Ahmed Textile Mills Ltd – GTM-2</strong> · Home Textile Woven Fabric Processing · Digital Printing Dept</div>
  <div>Prepared by: <strong>Javed Ali</strong> · Deputy Manager, Air Conditioning & HVAC · May 2026</div>
  <div class="footer-stamp">FEASIBILITY PROPOSAL · CONFIDENTIAL</div>
</footer>

<script>
const HRS_DAY     = 24;
const DAYS_MONTH  = 30;
const MONTHS_YEAR = 12;
const OLD_KW      = 117 * 1.2; // ~140.4 kW
const CHILLER_KW  = 36 * 2;    // 72 kW
const FCU_FAN_KW  = 1.5;
const FCU_RUNNING = 5;
const NEW_KW      = CHILLER_KW + (FCU_FAN_KW * FCU_RUNNING); // 79.5 kW

let freqMult  = 1;
let freqLabel = 'per hour';
let compareChart, lineChart, roiChart;
let _saving = false;

// ── LOCALSTORAGE KEYS ──
const LS_KEY = 'gtm2_hvac_v1';

const FIELDS = [
  'chiller-name','chiller-model','chiller-rate',
  'fcu-rate','pump-rate','piping-rate','elec-rate','install-rate','consult-rate',
  'energy-rate'
];

function saveToStorage() {
  if (_saving) return;
  const data = {};
  FIELDS.forEach(id => {
    const el = document.getElementById(id);
    if (el) data[id] = el.innerText.trim();
  });
  try { localStorage.setItem(LS_KEY, JSON.stringify(data)); } catch(e){}
}

function loadFromStorage(source) {
  try {
    const raw = source || localStorage.getItem(LS_KEY);
    if (!raw) return false;
    const data = JSON.parse(raw);
    _saving = true;
    FIELDS.forEach(id => {
      if (data[id] !== undefined) {
        const el = document.getElementById(id);
        if (el) el.innerText = data[id];
      }
    });
    _saving = false;
    return true;
  } catch(e) { _saving = false; return false; }
}

// ── SHARE LINK ──
function generateShareLink() {
  const data = {};
  FIELDS.forEach(id => {
    const el = document.getElementById(id);
    if (el) data[id] = el.innerText.trim();
  });
  const encoded = btoa(encodeURIComponent(JSON.stringify(data)));
  const url = window.location.href.split('?')[0] + '?d=' + encoded;
  navigator.clipboard.writeText(url).then(() => {
    showShareToast('🔗 Share link copied to clipboard! Paste it anywhere.');
  }).catch(() => {
    prompt('Copy this link:', url);
  });
}

function showShareToast(msg) {
  const old = document.getElementById('share-toast');
  if (old) old.remove();
  const t = document.createElement('div');
  t.id = 'share-toast';
  t.style.cssText = `position:fixed;bottom:24px;right:24px;background:#172334;border:1px solid rgba(0,180,216,.4);
    border-radius:10px;padding:14px 20px;font-size:.83rem;color:#fff;z-index:9999;
    box-shadow:0 8px 32px rgba(0,0,0,.5);display:flex;align-items:center;gap:10px;max-width:360px;`;
  t.innerHTML = msg;
  document.body.appendChild(t);
  setTimeout(() => t.remove(), 4000);
}

// ── CAPEX ──
function getRate() {
  return parseFloat((document.getElementById('energy-rate').innerText||'42').replace(/,/g,''))||42;
}

function getCapex() {
  const RATE = getRate();
  const chillerRate = parseFloat((document.getElementById('chiller-rate').innerText||'3150000').replace(/,/g,''))||3150000;
  const chillerNet  = chillerRate * 2;
  const gst         = chillerNet * 0.18;
  document.getElementById('chiller-total').innerHTML = `<strong>${fmtPKR(chillerNet)}</strong>`;
  document.getElementById('chiller-gst').textContent  = fmtPKR(gst);

  const fcuRate     = parseFloat((document.getElementById('fcu-rate').innerText||'85000').replace(/,/g,''))||85000;
  const pumpRate    = parseFloat((document.getElementById('pump-rate').innerText||'120000').replace(/,/g,''))||120000;
  const pipingRate  = parseFloat((document.getElementById('piping-rate').innerText||'350000').replace(/,/g,''))||350000;
  const elecRate    = parseFloat((document.getElementById('elec-rate').innerText||'200000').replace(/,/g,''))||200000;
  const instRate    = parseFloat((document.getElementById('install-rate').innerText||'150000').replace(/,/g,''))||150000;
  const consultRate = parseFloat((document.getElementById('consult-rate').innerText||'0').replace(/,/g,''))||0;

  const fcu     = fcuRate * 10;
  const pump    = pumpRate * 2;
  const piping  = pipingRate;
  const elec    = elecRate;
  const inst    = instRate;
  const consult = consultRate;

  const ancillary = fcu + pump + piping + elec + inst + consult;
  const total     = chillerNet + gst + ancillary;
  return { chillerNet, gst, fcu, pump, piping, elec, inst, consult, ancillary, total, RATE };
}

function fmtPKR(n) {
  if (n >= 1e7) return 'PKR ' + (n/1e7).toFixed(2) + ' Cr';
  if (n >= 1e5) return 'PKR ' + (n/1e5).toFixed(2) + ' L';
  return 'PKR ' + Math.round(n).toLocaleString('en-PK');
}
function fmtNum(n,d=0){return n.toLocaleString('en-PK',{minimumFractionDigits:d,maximumFractionDigits:d})}

function recalc() {
  const c = getCapex();
  document.getElementById('fcu-total').innerHTML     = `<strong>${fmtPKR(c.fcu)}</strong>`;
  document.getElementById('pump-total').innerHTML    = `<strong>${fmtPKR(c.pump)}</strong>`;
  document.getElementById('piping-total').innerHTML  = `<strong>${fmtPKR(c.piping)}</strong>`;
  document.getElementById('elec-total').innerHTML    = `<strong>${fmtPKR(c.elec)}</strong>`;
  document.getElementById('install-total').innerHTML = `<strong>${fmtPKR(c.inst)}</strong>`;
  document.getElementById('consult-total').innerHTML = `<strong>${fmtPKR(c.consult)}</strong>`;
  document.getElementById('grand-total').innerHTML   = `<strong>${fmtPKR(c.total)}</strong>`;
  document.getElementById('ancillary-display').textContent = fmtPKR(c.ancillary);
  document.getElementById('capex-display').textContent     = fmtPKR(c.total);
  document.getElementById('chiller-gst-card').textContent  = fmtPKR(c.chillerNet + c.gst);
  updateSavings(c);
  updatePayback(c);
  updateCharts(c);
  saveToStorage();
}

function updateSavings(c) {
  const RATE    = c.RATE;
  const oldCost = OLD_KW * RATE * freqMult;
  const newCost = NEW_KW * RATE * freqMult;
  const saving  = oldCost - newCost;
  const pct     = ((saving / oldCost) * 100).toFixed(1);
  document.getElementById('sv-old').textContent  = fmtPKR(oldCost);
  document.getElementById('sv-new').textContent  = fmtPKR(newCost);
  document.getElementById('sv-save').textContent = fmtPKR(saving);
  document.getElementById('sv-old-note').textContent = `${fmtNum(OLD_KW,1)} kW · 117 Tons · ${freqLabel}`;
  document.getElementById('sv-new-note').textContent = `${fmtNum(NEW_KW,1)} kW · 25 Tons active · ${freqLabel}`;
  document.getElementById('sv-pct').textContent  = `${pct}% cost reduction vs old system`;
}

function updatePayback(c) {
  const RATE         = c.RATE;
  const annualSaving = (OLD_KW - NEW_KW) * RATE * HRS_DAY * DAYS_MONTH * MONTHS_YEAR;
  const paybackMo    = (c.total / annualSaving * MONTHS_YEAR).toFixed(1);
  const net3yr       = annualSaving * 3 - c.total;
  const net5yr       = annualSaving * 5 - c.total;
  document.getElementById('payback-months').textContent = paybackMo + ' Mo';
  document.getElementById('roi-3yr').textContent = fmtPKR(net3yr);
  document.getElementById('roi-5yr').textContent = fmtPKR(net5yr);

  const maxVal = annualSaving * 5;
  const bars = [1,2,3,4,5].map(y => ({label:`Year ${y}`, val: annualSaving*y - c.total}));
  document.getElementById('payback-bars').innerHTML = bars.map(b => {
    const isPos = b.val >= 0;
    const pct   = Math.min(100, Math.abs(b.val) / maxVal * 100);
    const color = isPos ? 'linear-gradient(90deg,#00873d,#00c47a)' : 'linear-gradient(90deg,#8b1a1a,#e03c3c)';
    return `<div class="payback-bar-row">
      <div class="payback-bar-label">${b.label}</div>
      <div class="payback-bar-track"><div class="payback-bar-fill" style="width:${pct}%;background:${color}">${isPos?'PROFIT':'LOSS'}</div></div>
      <div class="payback-bar-val" style="color:${isPos?'var(--green)':'var(--red)'}">${isPos?'+':''}${fmtPKR(b.val)}</div>
    </div>`;
  }).join('');
}

function updateCharts(c) {
  const RATE         = c.RATE;
  const annualSaving = (OLD_KW - NEW_KW) * RATE * HRS_DAY * DAYS_MONTH * MONTHS_YEAR;
  const oldH = OLD_KW * RATE * HRS_DAY;
  const newH = NEW_KW * RATE * HRS_DAY;
  compareChart.data.datasets[0].data = [oldH, newH, oldH - newH];
  compareChart.update();
  const oldM = OLD_KW * RATE * HRS_DAY * DAYS_MONTH;
  const newM = NEW_KW * RATE * HRS_DAY * DAYS_MONTH;
  lineChart.data.datasets[0].data = Array(12).fill(oldM);
  lineChart.data.datasets[1].data = Array(12).fill(newM);
  lineChart.update();
  const years = [0,1,2,3,4,5];
  roiChart.data.datasets[0].data = years.map(() => c.total);
  roiChart.data.datasets[1].data = years.map(y => annualSaving * y);
  roiChart.data.datasets[2].data = years.map(y => annualSaving * y - c.total);
  roiChart.update();
}

function setFreq(freq, el) {
  document.querySelectorAll('.freq-tab').forEach(t => t.classList.remove('active'));
  el.classList.add('active');
  const mults  = {hour:1, day:HRS_DAY, month:HRS_DAY*DAYS_MONTH, year:HRS_DAY*DAYS_MONTH*MONTHS_YEAR};
  const labels = {hour:'per hour', day:'per day', month:'per month', year:'per year'};
  freqMult  = mults[freq];
  freqLabel = labels[freq];
  recalc();
}

function scrollTo(id) {
  document.getElementById(id).scrollIntoView({behavior:'smooth'});
}

function initCharts() {
  const gridColor = 'rgba(30,51,82,.5)';
  const tickStyle = {color:'#5a7a9a', font:{family:'Barlow Condensed', size:11}};
  compareChart = new Chart(document.getElementById('chartCompare').getContext('2d'), {
    type:'bar', data:{labels:['Old System / Day','New System / Day','Daily Saving'],
    datasets:[{data:[0,0,0],backgroundColor:['rgba(224,60,60,.7)','rgba(0,180,216,.7)','rgba(0,196,122,.7)'],borderRadius:6}]},
    options:{plugins:{legend:{display:false}},scales:{x:{ticks:tickStyle,grid:{color:gridColor}},y:{ticks:{...tickStyle,callback:v=>'PKR '+(v/1000).toFixed(0)+'K'},grid:{color:gridColor}}}}
  });
  lineChart = new Chart(document.getElementById('chartLine').getContext('2d'), {
    type:'line', data:{labels:['Jan','Feb','Mar','Apr','May','Jun','Jul','Aug','Sep','Oct','Nov','Dec'],
    datasets:[
      {label:'Old System',data:Array(12).fill(0),borderColor:'#e03c3c',backgroundColor:'rgba(224,60,60,.08)',tension:.4,fill:true,pointRadius:3},
      {label:'New System',data:Array(12).fill(0),borderColor:'#00c47a',backgroundColor:'rgba(0,196,122,.08)',tension:.4,fill:true,pointRadius:3}
    ]},
    options:{plugins:{legend:{labels:{color:'#5a7a9a',font:{family:'Barlow Condensed',size:11}}}},scales:{x:{ticks:tickStyle,grid:{color:gridColor}},y:{ticks:{...tickStyle,callback:v=>'PKR '+(v/1000).toFixed(0)+'K'},grid:{color:gridColor}}}}
  });
  roiChart = new Chart(document.getElementById('chartROI').getContext('2d'), {
    type:'line', data:{labels:['Start','Year 1','Year 2','Year 3','Year 4','Year 5'],
    datasets:[
      {label:'Total CAPEX',data:Array(6).fill(0),borderColor:'#e03c3c',borderDash:[5,5],tension:0,fill:false,pointRadius:4},
      {label:'Cumulative Savings',data:Array(6).fill(0),borderColor:'#2979d4',backgroundColor:'rgba(41,121,212,.08)',tension:.3,fill:true,pointRadius:4},
      {label:'Net Position',data:Array(6).fill(0),borderColor:'#00c47a',backgroundColor:'rgba(0,196,122,.06)',tension:.3,fill:true,pointRadius:4}
    ]},
    options:{plugins:{legend:{labels:{color:'#5a7a9a',font:{family:'Barlow Condensed',size:11}}}},scales:{x:{ticks:tickStyle,grid:{color:gridColor}},y:{ticks:{...tickStyle,callback:v=>'PKR '+(v/1e5).toFixed(1)+'L'},grid:{color:gridColor}}}}
  });
}

window.addEventListener('DOMContentLoaded', () => {
  // Check URL for shared data first, then localStorage
  const params = new URLSearchParams(window.location.search);
  const sharedData = params.get('d');
  if (sharedData) {
    try { loadFromStorage(decodeURIComponent(atob(sharedData))); } catch(e){}
  } else {
    loadFromStorage();
  }

  initCharts();
  recalc();

  // Nav scroll observer
  const sections = ['problem','design','investment','savings','payback','recommendation'];
  const observer = new IntersectionObserver(entries => {
    entries.forEach(e => {
      if (e.isIntersecting) {
        document.querySelectorAll('.nav-link').forEach(l => l.classList.remove('active'));
        const link = document.querySelector(`.nav-link[onclick="scrollTo('${e.target.id}')"]`);
        if (link) link.classList.add('active');
      }
    });
  }, {threshold:.3});
  sections.forEach(id => { const el=document.getElementById(id); if(el) observer.observe(el); });
});
</script>
</body>
</html>
